<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-FullServiceRestaurant-NECB HDD Method-CAN_ON_Ottawa.716280_CWEC.epw created: 2017-07-20 12:56:30 +0000 RUN PERIOD 1 ** Ottawa Int'l ON CAN WYEC2-B-04772 WMO#=716280
  2017-07-20
  12:57:21
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.20 12:57</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-FullServiceRestaurant-NECB HDD Method-CAN_ON_Ottawa.716280_CWEC.epw created: 2017-07-20 12:56:30 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Ottawa Int'l ON CAN WYEC2-B-04772 WMO#=716280</b></p>
<p>Simulation Timestamp: <b>2017-07-20
  12:57:21</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      655.80</td>
    <td align="right">     1282.98</td>
    <td align="right">     1282.98</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      655.80</td>
    <td align="right">     1282.98</td>
    <td align="right">     1282.98</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      937.58</td>
    <td align="right">     1834.23</td>
    <td align="right">     1834.23</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      937.58</td>
    <td align="right">     1834.23</td>
    <td align="right">     1834.23</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      414.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       38.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      132.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      379.87</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      108.83</td>
    <td align="right">      546.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      379.87</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">      404.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       38.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      132.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      379.87</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       56.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       95.72</td>
    <td align="right">     1070.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       60.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      212.91</td>
    <td align="right">     1070.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       56.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       95.72</td>
    <td align="right">     1070.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       60.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      212.91</td>
    <td align="right">     1070.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     108.829</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     108.829</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     108.829</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     108.829</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      379.87</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      379.87</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      379.87</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2305.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ENBRIDGE">ENBRIDGE</a>   |  
<a href="#TariffReport::OTTAWAHYDRO">OTTAWAHYDRO</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.20 12:57</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Ottawa Int'l ON CAN WYEC2-B-04772 WMO#=716280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.32</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -75.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      114.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      569.51</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">      511.15</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      856.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      371.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1133.39</td>
    <td align="right">        1.00</td>
    <td align="right">      169.19</td>
    <td align="right">        0.00</td>
    <td align="right">       47.17</td>
    <td align="right">       47.17</td>
    <td align="right">      0.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.9000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      139.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      425.02</td>
    <td align="right">        1.00</td>
    <td align="right">      106.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      8.9999</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">        0.00</td>
    <td align="right">       47.17</td>
    <td align="right">       47.17</td>
    <td align="right">      2.9182</td>
    <td align="right">       11.58</td>
    <td align="right">      3.1091</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">        0.00</td>
    <td align="right">       47.17</td>
    <td align="right">       47.17</td>
    <td align="right">      2.9182</td>
    <td align="right">       11.58</td>
    <td align="right">      3.1091</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      856.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      856.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">29-JAN-01:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    73128.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     7606.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1653.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     9397.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    12034.25</td>
    <td align="right">    82525.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     4238.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     7606.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1653.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     9397.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      449.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       32.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       91.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       97.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      121.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      143.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      344.66</td>
    <td align="right">      592.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      879.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       64.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      179.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      191.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      236.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      280.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      674.28</td>
    <td align="right">     1159.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      879.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       64.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      179.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      191.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      236.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      280.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      674.28</td>
    <td align="right">     1159.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">OTTAWA INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.60</td>
    <td align="right">       10.10</td>
    <td align="right">       21.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">OTTAWA INT'L ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.20</td>
    <td align="right">       10.10</td>
    <td align="right">       23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">OTTAWA INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -24.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0C6D3854-B8F6-4456-9C17-CD527B4A1D93} TO CONDUCTANCE OF 0.183 ADJ ROOF INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.061</td>
    <td align="right">      224.50</td>
    <td align="right">      224.50</td>
    <td align="right">       90.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0C6D3854-B8F6-4456-9C17-CD527B4A1D93} TO CONDUCTANCE OF 0.183 ADJ ROOF INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.061</td>
    <td align="right">       60.26</td>
    <td align="right">       60.26</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0C6D3854-B8F6-4456-9C17-CD527B4A1D93} TO CONDUCTANCE OF 0.183 ADJ ROOF INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.061</td>
    <td align="right">       60.26</td>
    <td align="right">       60.26</td>
    <td align="right">      180.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {0C6D3854-B8F6-4456-9C17-CD527B4A1D93} TO CONDUCTANCE OF 0.183 ADJ ROOF INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.060</td>
    <td align="right">       0.061</td>
    <td align="right">      224.50</td>
    <td align="right">      224.50</td>
    <td align="right">      270.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {270374B3-7AC5-42DF-B419-C6A30929D66C} TO CONDUCTANCE OF 0.247 ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.164</td>
    <td align="right">       0.168</td>
    <td align="right">       50.13</td>
    <td align="right">       36.19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {270374B3-7AC5-42DF-B419-C6A30929D66C} TO CONDUCTANCE OF 0.247 ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.164</td>
    <td align="right">       0.168</td>
    <td align="right">       68.93</td>
    <td align="right">       49.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {270374B3-7AC5-42DF-B419-C6A30929D66C} TO CONDUCTANCE OF 0.247 ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.164</td>
    <td align="right">       0.168</td>
    <td align="right">       50.13</td>
    <td align="right">       36.19</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {B9883895-6942-476F-A069-8BF4CE2ABCB9} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      371.75</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {270374B3-7AC5-42DF-B419-C6A30929D66C} TO CONDUCTANCE OF 0.247 ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.164</td>
    <td align="right">       0.168</td>
    <td align="right">       18.80</td>
    <td align="right">       18.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {270374B3-7AC5-42DF-B419-C6A30929D66C} TO CONDUCTANCE OF 0.247 ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.164</td>
    <td align="right">       0.168</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {270374B3-7AC5-42DF-B419-C6A30929D66C} TO CONDUCTANCE OF 0.247 ADJ EXTERIOR WALL INSULATION</td>
    <td align="right">        0.30</td>
    <td align="right">       0.164</td>
    <td align="right">       0.168</td>
    <td align="right">       18.80</td>
    <td align="right">       18.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {B9883895-6942-476F-A069-8BF4CE2ABCB9} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      139.41</td>
    <td align="right">      139.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.30</td>
    <td align="right">       19.30</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - FAMILY SPACE LIGHTS 100.0 PERCENT REDUCTION</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      0.0000</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION LIGHTS 100.0 PERCENT REDUCTION</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     10.6999</td>
    <td align="right">      139.41</td>
    <td align="right">     1491.62</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.9182</td>
    <td align="right">      511.15</td>
    <td align="right">     1491.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 65KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    18964.02</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 113KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19836.78</td>
    <td align="right">    13411.31</td>
    <td align="right">     6425.47</td>
    <td align="right">        0.68</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 21KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4986.26</td>
    <td align="right">     3571.41</td>
    <td align="right">     1414.85</td>
    <td align="right">        0.72</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 113KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19214.2</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.65</td>
    <td align="right">10.38</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 21KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4804.3</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">11.66</td>
    <td align="right">11.14</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 113KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 21KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64375.69</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12250.70</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.80</td>
    <td align="right">     1278.92</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      374.16</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000327</td>
    <td align="right">       87.84</td>
    <td align="right">   268933.87</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000028</td>
    <td align="right">        1.56</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">200.0GAL NATURALGAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.76</td>
    <td align="right">    58614.21</td>
    <td align="right">        0.81</td>
    <td align="right">        0.81</td>
    <td align="right">        0.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     6628.76</td>
    <td align="right">     7291.64</td>
    <td align="right">       19.61</td>
    <td align="right">       0.497</td>
    <td align="right">       0.799</td>
    <td align="right">OTTAWA INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00955</td>
    <td align="right">       30.60</td>
    <td align="right">     0.01273</td>
    <td align="right">       0.799</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     2833.52</td>
    <td align="right">     3116.87</td>
    <td align="right">       22.36</td>
    <td align="right">       0.212</td>
    <td align="right">       0.234</td>
    <td align="right">OTTAWA INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00927</td>
    <td align="right">       25.55</td>
    <td align="right">     0.01273</td>
    <td align="right">       0.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">    12818.55</td>
    <td align="right">    16664.11</td>
    <td align="right">       44.83</td>
    <td align="right">       0.497</td>
    <td align="right">       0.799</td>
    <td align="right">OTTAWA INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00753</td>
    <td align="right">      -24.50</td>
    <td align="right">     0.00041</td>
    <td align="right">       0.799</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     4002.81</td>
    <td align="right">     5203.66</td>
    <td align="right">       37.33</td>
    <td align="right">       0.155</td>
    <td align="right">       0.202</td>
    <td align="right">OTTAWA INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00696</td>
    <td align="right">      -24.50</td>
    <td align="right">     0.00041</td>
    <td align="right">       0.115</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002149</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000823</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     2759.75</td>
    <td align="right">     5233.50</td>
    <td align="right">     2110.25</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1996.00</td>
    <td align="right">     4503.50</td>
    <td align="right">     1024.75</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3067.75</td>
    <td align="right">     5337.00</td>
    <td align="right">     2305.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       17.81</td>
    <td align="right">       37.17</td>
    <td align="right">     1133.39</td>
    <td align="right">       2.293</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.34</td>
    <td align="right">        6.98</td>
    <td align="right">      425.02</td>
    <td align="right">       0.989</td>
    <td align="right">       0.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       17.81</td>
    <td align="right">       37.17</td>
    <td align="right">     1133.39</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.34</td>
    <td align="right">        6.98</td>
    <td align="right">      425.02</td>
    <td align="right">       0.952</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">           8</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           4</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           3</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         463</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         102</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         720</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          38</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          49</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          55</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      108.83</td>
    <td align="right">      683.80</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">    12034.25</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       59.90</td>
    <td align="right">      308.08</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2772.75</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        6.51</td>
    <td align="right">       33.46</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      301.11</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       29.00</td>
    <td align="right">      149.16</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1342.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       29.00</td>
    <td align="right">      149.16</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1342.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       53.40</td>
    <td align="right">      274.63</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2471.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       29.00</td>
    <td align="right">      149.16</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1342.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       30.90</td>
    <td align="right">      158.92</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1430.29</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        6.51</td>
    <td align="right">       33.46</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      301.11</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       30.90</td>
    <td align="right">      158.92</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1430.29</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       24.39</td>
    <td align="right">      125.46</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1129.17</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      108.83</td>
    <td align="right">      683.80</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">    12034.25</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      108.83</td>
    <td align="right">      683.80</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">    12034.25</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      108.83</td>
    <td align="right">      683.80</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">    12034.25</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      108.83</td>
    <td align="right">      683.80</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">    12034.25</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      108.83</td>
    <td align="right">      683.80</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">    12034.25</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      108.83</td>
    <td align="right">      683.80</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">    12034.25</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       48.57</td>
    <td align="right">      374.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9259.95</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       38.24</td>
    <td align="right">      374.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1653.08</td>
    <td align="right">02-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       38.24</td>
    <td align="right">      374.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1653.08</td>
    <td align="right">02-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7606.86</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.36</td>
    <td align="right">        1.56</td>
    <td align="right">09-JAN-02:15</td>
    <td align="right">       89.39</td>
    <td align="right">01-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.36</td>
    <td align="right">        1.56</td>
    <td align="right">09-JAN-02:15</td>
    <td align="right">       89.39</td>
    <td align="right">01-JAN-05:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      546.97</td>
    <td align="right">       20.00</td>
    <td align="right">13-APR-03:15</td>
    <td align="right">    82525.95</td>
    <td align="right">29-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      142.95</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">    25031.12</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      132.24</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">    11128.04</td>
    <td align="right">20-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      132.24</td>
    <td align="right">       20.00</td>
    <td align="right">02-JAN-02:15</td>
    <td align="right">    11128.04</td>
    <td align="right">20-FEB-24:00</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      404.02</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-02:45</td>
    <td align="right">    73022.95</td>
    <td align="right">16-JAN-00:45</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      414.73</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-02:45</td>
    <td align="right">    75113.29</td>
    <td align="right">16-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15547.43</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      379.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      379.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      379.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      379.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      379.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      379.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      379.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      379.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       88.75</td>
    <td align="right">      255.83</td>
    <td align="right">22-AUG-04:15</td>
    <td align="right">    17267.99</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       79.37</td>
    <td align="right">      255.83</td>
    <td align="right">22-AUG-04:15</td>
    <td align="right">     6016.89</td>
    <td align="right">20-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       79.37</td>
    <td align="right">      255.83</td>
    <td align="right">22-AUG-04:15</td>
    <td align="right">     6016.89</td>
    <td align="right">20-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      557.92</td>
    <td align="right">      269.69</td>
    <td align="right">21-JUL-05:00</td>
    <td align="right">    82852.12</td>
    <td align="right">16-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       96.07</td>
    <td align="right">        2.20</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">    16027.03</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16027.03</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       55.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:45</td>
    <td align="right">    10395.11</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       66.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11969.78</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       34.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11969.78</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       31.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9416.97</td>
    <td align="right">26-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       29.91</td>
    <td align="right">        0.03</td>
    <td align="right">31-DEC-07:45</td>
    <td align="right">     4425.35</td>
    <td align="right">29-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        5.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4174.82</td>
    <td align="right">29-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:45</td>
    <td align="right">     3104.93</td>
    <td align="right">21-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       88.47</td>
    <td align="right">      255.83</td>
    <td align="right">22-AUG-04:15</td>
    <td align="right">    17759.94</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       79.37</td>
    <td align="right">      255.83</td>
    <td align="right">22-AUG-04:15</td>
    <td align="right">     6016.89</td>
    <td align="right">20-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       79.37</td>
    <td align="right">      255.83</td>
    <td align="right">22-AUG-04:15</td>
    <td align="right">     6016.89</td>
    <td align="right">20-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      373.38</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-02:45</td>
    <td align="right">    60769.11</td>
    <td align="right">16-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">        9.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12723.37</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">        9.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12723.37</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">        9.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12723.37</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       40.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29711.56</td>
    <td align="right">20-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      323.22</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-02:45</td>
    <td align="right">    58418.36</td>
    <td align="right">16-JAN-00:45</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13215.32</td>
    <td align="right">13-JAN-09:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       9.054</td>
    <td align="right">       0.022</td>
    <td align="right">      25.135</td>
    <td align="right">     -31.990</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.809</td>
    <td align="right">       0.000</td>
    <td align="right">       6.505</td>
    <td align="right">      60.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.675</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.969</td>
    <td align="right">     -52.840</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.303</td>
    <td align="right">       0.003</td>
    <td align="right">       5.600</td>
    <td align="right">     -24.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.671</td>
    <td align="right">      29.001</td>
    <td align="right">      24.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.668</td>
    <td align="right">     -30.344</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.082</td>
    <td align="right">      48.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.417</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       9.357</td>
    <td align="right">       0.024</td>
    <td align="right">      30.735</td>
    <td align="right">     -56.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.480</td>
    <td align="right">      29.001</td>
    <td align="right">      30.899</td>
    <td align="right">      60.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.221</td>
    <td align="right">      48.335</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.675</td>
    <td align="right">       0.000</td>
    <td align="right">     -76.054</td>
    <td align="right">     -83.184</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">18-JUL-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12174.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.46</td>
    <td align="right">     7404.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4851.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -115.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">19-JUN-00:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3372.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.49</td>
    <td align="right">     1342.46</td>
    <td align="right">     1129.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      879.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-JUN-09:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15332.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.16</td>
    <td align="right">      158.92</td>
    <td align="right">     5013.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10397.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -386.30</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-00:01</td>
    <td align="right">    17695.08</td>
    <td align="right">        0.00</td>
    <td align="right">    22695.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1076.93</td>
    <td align="right">        0.00</td>
    <td align="right">      301.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3189.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -1304.49</td>
    <td align="right">   -37274.30</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">29-JAN-01:01</td>
    <td align="right">     5533.50</td>
    <td align="right">        0.00</td>
    <td align="right">     6721.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.14</td>
    <td align="right">      745.81</td>
    <td align="right">      627.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -891.56</td>
    <td align="right">   -12938.37</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-JAN-00:01</td>
    <td align="right">    23227.72</td>
    <td align="right">        0.00</td>
    <td align="right">    29399.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1279.07</td>
    <td align="right">     1342.46</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3189.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -5877.90</td>
    <td align="right">   -47611.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.799</td>
    <td align="right">       33.46</td>
    <td align="right">       37.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7988</td>
    <td align="right">       0.799</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7988</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.234</td>
    <td align="right">        6.28</td>
    <td align="right">        6.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1147</td>
    <td align="right">       0.234</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1147</td>
    <td align="right">        0.49</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.799</td>
    <td align="right">       33.46</td>
    <td align="right">       37.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7988</td>
    <td align="right">       0.799</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7988</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.202</td>
    <td align="right">        6.28</td>
    <td align="right">        6.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1147</td>
    <td align="right">       0.202</td>
    <td align="right">       0.569</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1147</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       37.17</td>
    <td align="right">    0.002149</td>
    <td align="right">      371.75</td>
    <td align="right">      0.7988</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7988</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7988</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.98</td>
    <td align="right">    0.000823</td>
    <td align="right">      139.41</td>
    <td align="right">      0.1147</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1147</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1147</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       37.17</td>
    <td align="right">    0.002149</td>
    <td align="right">      371.75</td>
    <td align="right">      0.7988</td>
    <td align="right">      0.7988</td>
    <td align="right">      0.7988</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.98</td>
    <td align="right">    0.000823</td>
    <td align="right">      139.41</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.1147</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.799</td>
    <td align="right">      0.7988</td>
    <td align="right">      0.2833</td>
    <td align="right">      0.7988</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.234</td>
    <td align="right">      0.2337</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1147</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.80</td>
    <td align="right">       0.799</td>
    <td align="right">        0.80</td>
    <td align="right">      0.2833</td>
    <td align="right">      0.7988</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.23</td>
    <td align="right">       0.234</td>
    <td align="right">        0.23</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1147</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.799</td>
    <td align="right">       0.799</td>
    <td align="right">       0.799</td>
    <td align="right">      0.7988</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.202</td>
    <td align="right">       0.202</td>
    <td align="right">       0.202</td>
    <td align="right">      0.1147</td>
    <td align="right">       0.569</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.80</td>
    <td align="right">       0.799</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">      0.7988</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.20</td>
    <td align="right">       0.202</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">      0.1147</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Ottawa Int'l ON CAN WYEC2-B-04772 WMO#=716280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      371.75</td>
    <td align="right">      371.75</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      139.41</td>
    <td align="right">      139.41</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">      511.15</td>
    <td align="right">0.00</td>
    <td align="right">      511.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      511.15</td>
    <td align="right">      511.15</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> OTTAWAHYDRO</td>
    <td align="right">       0.133</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> ENBRIDGE</td>
    <td align="right">       0.010</td>
    <td align="right">MJ</td>
    <td align="right">MJ/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       29.00</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.73</td>
    <td align="right">    73128.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       10.33</td>
    <td align="right">     7606.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.36</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       38.24</td>
    <td align="right">     1653.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.24</td>
    <td align="right">     9397.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       30.90</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      108.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">      546.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       30.90</td>
    <td align="right">      108.83</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      546.97</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       30.90</td>
    <td align="right">      655.80</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1139.97</td>
    <td align="right">     4015.11</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1139.97</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       56.74</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       74.81</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       60.45</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      212.91</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      811.35</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      258.71</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1070.07</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       63.24</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.798827</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.233705</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000249</td>
    <td align="right">      507.92</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000078</td>
    <td align="right">      158.69</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.798827</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.233705</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.798827</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.233705</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 113KBTU/HR 9.7EER</td>
    <td align="right">    0.798827</td>
    <td align="right">    19836.78</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 21KBTU/HR 14.0SEER</td>
    <td align="right">    0.233705</td>
    <td align="right">     4986.26</td>
    <td align="right">    0.716250</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">    64375.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">    12250.70</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.798827</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.233705</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.000327</td>
    <td align="right">    0.039194</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000028</td>
    <td align="right">    0.003414</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000327</td>
    <td align="right">       87.84</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 65KBTU/HR 0.85 AFUE</td>
    <td align="right">    21952.42</td>
    <td align="right">    18964.02</td>
    <td align="right">    0.000327</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">    21952.42</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000327</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000028</td>
    <td align="right">        1.56</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">200.0GAL NATURALGAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">    0.000028</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">DINING_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">DINING_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">DINING_WALL_WEST_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-7.40</td>
    <td align="right">-8.69</td>
    <td align="right">-6.41</td>
    <td align="right">-2.84</td>
    <td align="right">6.50</td>
    <td align="right">13.70</td>
    <td align="right">18.56</td>
    <td align="right">20.04</td>
    <td align="right">17.52</td>
    <td align="right">11.93</td>
    <td align="right">4.45</td>
    <td align="right">-2.48</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Ottawa Int'l ON CAN WYEC2-B-04772 WMO#=716280</td>
    <td align="right">45.32</td>
    <td align="right">-75.67</td>
    <td align="right">-5.00</td>
    <td align="right">114.00</td>
    <td align="right">99963</td>
    <td align="right">1.1881</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-FullServiceRestaurant-NECB HDD Method-CAN_ON_Ottawa.716280_CWEC.epw created: 2017-07-20 12:56:30 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">3</td>
    <td align="right">21</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">11.30</td>
    <td align="right">11.30</td>
    <td align="right">3.92</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.57E-016</td>
    <td align="right">22.61</td>
    <td align="right">-9.66E-017</td>
    <td align="right">22.61</td>
    <td align="right">3.05</td>
    <td align="right">6.82</td>
    <td align="right">1.88</td>
    <td align="right">856.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">511.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.30</td>
    <td align="right">8.22</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">22.61</td>
    <td align="right">0.00</td>
    <td align="right">16.44</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">1133.39</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">371.75</td>
    <td align="right">169.19</td>
    <td align="right">122.02</td>
    <td align="right">47.17</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.30</td>
    <td align="right">19.53</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">22.61</td>
    <td align="right">16.44</td>
    <td align="right">22.61</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">425.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">139.41</td>
    <td align="right">106.53</td>
    <td align="right">106.53</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">511.15</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">371.75</td>
    <td align="right">37.2</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">139.41</td>
    <td align="right">7.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.700</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.700</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - FAMILY SPACE PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">371.75</td>
    <td align="right">37.2</td>
    <td align="right">37.2</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">139.41</td>
    <td align="right">7.0</td>
    <td align="right">7.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - FAMILY SPACE LIGHTS 100.0 PERCENT REDUCTION</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">371.75</td>
    <td align="right">37.2</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION LIGHTS 100.0 PERCENT REDUCTION</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">139.41</td>
    <td align="right">7.0</td>
    <td align="right">1491.624</td>
    <td align="right">10.700</td>
    <td align="right">213.775</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">149.162</td>
    <td align="right">1342.461</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - FAMILY SPACE ELEC EQUIP 10.0 PERCENT REDUCTION</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">371.75</td>
    <td align="right">37.2</td>
    <td align="right">334.570</td>
    <td align="right">0.900</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">33.457</td>
    <td align="right">301.113</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION ELEC EQUIP 10.0 PERCENT REDUCTION</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">139.41</td>
    <td align="right">7.0</td>
    <td align="right">1254.637</td>
    <td align="right">9.000</td>
    <td align="right">179.811</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">125.464</td>
    <td align="right">1129.173</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">200.0GAL NATURALGAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">0.7570</td>
    <td align="right">58614.2</td>
    <td align="right">0.808</td>
    <td align="right">0.3989</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC INFILTRATION 40.0 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">511.15</td>
    <td align="right">0.0</td>
    <td align="right">8.543E-002</td>
    <td align="right">1.671E-004</td>
    <td align="right">1.500E-004</td>
    <td align="right">0.359</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">DINING INFILTRATION 40.0 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">371.75</td>
    <td align="right">37.2</td>
    <td align="right">2.538E-002</td>
    <td align="right">6.827E-005</td>
    <td align="right">1.500E-004</td>
    <td align="right">8.061E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">KITCHEN INFILTRATION 40.0 PERCENT REDUCTION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">139.41</td>
    <td align="right">7.0</td>
    <td align="right">1.598E-002</td>
    <td align="right">1.146E-004</td>
    <td align="right">1.500E-004</td>
    <td align="right">0.135</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6628.76349</td>
    <td align="right">7291.63983</td>
    <td align="right">0.49710</td>
    <td align="right">0.79883</td>
    <td align="right">OTTAWA INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.60000</td>
    <td align="right">1.27258E-002</td>
    <td align="right">371.74807</td>
    <td align="right">37.17359</td>
    <td align="right">0.79883</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">12818.54759</td>
    <td align="right">16664.11186</td>
    <td align="right">0.49748</td>
    <td align="right">0.79883</td>
    <td align="right">OTTAWA INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-24.50000</td>
    <td align="right">4.14192E-004</td>
    <td align="right">371.74807</td>
    <td align="right">37.17359</td>
    <td align="right">0.79883</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2833.51614</td>
    <td align="right">3116.86776</td>
    <td align="right">0.21246</td>
    <td align="right">0.23371</td>
    <td align="right">OTTAWA INT'L ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">25.55000</td>
    <td align="right">1.27258E-002</td>
    <td align="right">139.40524</td>
    <td align="right">6.97754</td>
    <td align="right">0.11472</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4002.81227</td>
    <td align="right">5203.65595</td>
    <td align="right">0.15504</td>
    <td align="right">0.20155</td>
    <td align="right">OTTAWA INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-24.50000</td>
    <td align="right">4.14192E-004</td>
    <td align="right">139.40524</td>
    <td align="right">6.97754</td>
    <td align="right">0.11472</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23371</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23371</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20155</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20155</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.48892E-004</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">507.91811</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23371</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.77208E-005</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">158.69313</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23371</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 113KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 113KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19836.77988</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 113KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">64375.68974</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.79883</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23371</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 21KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.23371</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 21KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4986.25683</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 21KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71625</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12250.69698</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.23371</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.26613E-004</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.91935E-002</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.26613E-004</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">87.83727</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 65KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21952.41723</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 65KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">18964.01930</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 65KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.26613E-004</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21952.41723</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.26613E-004</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.84473E-005</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.41367E-003</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.84473E-005</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.55736</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">200.0GAL NATURALGAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.84473E-005</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 113KBTU/HR 9.7EER</td>
    <td align="right">19214.2</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">10.65</td>
    <td align="right">10.38</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 21KBTU/HR 14.0SEER</td>
    <td align="right">4804.3</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">11.66</td>
    <td align="right">11.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8336471068E-002</td>
    <td align="right">4.2021741394E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1722728916</td>
    <td align="right">0.4518594579</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1966917796</td>
    <td align="right">0.9415095405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1666944268</td>
    <td align="right">0.5489905795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2789118841</td>
    <td align="right">0.4252187048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.325817E+10</td>
    <td align="right"> 74010631.41</td>
    <td align="right">        0.00</td>
    <td align="right">     9846.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.294940E+10</td>
    <td align="right"> 63496462.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.326738E+10</td>
    <td align="right"> 43651001.28</td>
    <td align="right">        0.00</td>
    <td align="right">    39099.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.311074E+10</td>
    <td align="right"> 20969894.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 32794254.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.318278E+10</td>
    <td align="right">  8657272.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.191267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.254248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.313971E+10</td>
    <td align="right">  4966031.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.221573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.332906E+10</td>
    <td align="right">  4409578.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.402884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.328628E+10</td>
    <td align="right">  4370391.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.300937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.254248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.309233E+10</td>
    <td align="right">  6684922.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.803823E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.320408E+10</td>
    <td align="right"> 18432821.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 51803685.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.238636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.254248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.315679E+10</td>
    <td align="right"> 38487507.28</td>
    <td align="right">        0.00</td>
    <td align="right">   213922.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.326278E+10</td>
    <td align="right"> 67410345.34</td>
    <td align="right">        0.00</td>
    <td align="right">    19916.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.308988E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.382395E+11</td>
    <td align="right">0.355547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103339E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.294940E+10</td>
    <td align="right">  4370391.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.332906E+10</td>
    <td align="right"> 74010631.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.402884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.899797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.121581E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.712787E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111887E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.540077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123244E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290662E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.115280E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113867E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104302E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.271340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.102670E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.535486E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.100836E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.644584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.985540E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.265407E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105359E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107745E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.765913E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.117103E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.414725E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.132243E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.271340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.985540E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.899797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123244E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4515.23</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4515.23</td>
    <td align="right">05-FEB-11:15</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4515.23</td>
    <td align="right">05-MAR-11:15</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5476.18</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">     1048.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6341.49</td>
    <td align="right">16-MAY-13:00</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">     1914.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10912.09</td>
    <td align="right">10-JUN-13:00</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">     6484.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12034.25</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">     7606.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10959.86</td>
    <td align="right">02-AUG-13:00</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">     6532.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10504.22</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">     6076.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6079.03</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">     1651.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4515.23</td>
    <td align="right">12-NOV-11:15</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4515.23</td>
    <td align="right">03-DEC-11:15</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4515.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12034.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1342.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1430.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.08</td>
    <td align="right">       89.39</td>
    <td align="right">        0.00</td>
    <td align="right">     7606.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    82525.95</td>
    <td align="right">29-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73128.30</td>
    <td align="right">        0.00</td>
    <td align="right">     9397.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    76580.30</td>
    <td align="right">27-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    67202.65</td>
    <td align="right">        0.00</td>
    <td align="right">     9377.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    60332.35</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49552.68</td>
    <td align="right">        0.00</td>
    <td align="right">    10779.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    56270.63</td>
    <td align="right">04-APR-10:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46538.24</td>
    <td align="right">        0.00</td>
    <td align="right">     9732.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    36866.08</td>
    <td align="right">06-MAY-01:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26163.91</td>
    <td align="right">        0.00</td>
    <td align="right">    10702.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    24122.89</td>
    <td align="right">21-JUN-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13478.50</td>
    <td align="right">        0.00</td>
    <td align="right">    10644.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    20150.75</td>
    <td align="right">03-JUL-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9519.84</td>
    <td align="right">        0.00</td>
    <td align="right">    10630.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    19553.11</td>
    <td align="right">16-AUG-23:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8669.18</td>
    <td align="right">        0.00</td>
    <td align="right">    10883.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32425.76</td>
    <td align="right">20-SEP-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21812.13</td>
    <td align="right">        0.00</td>
    <td align="right">    10613.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    52608.84</td>
    <td align="right">23-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43280.79</td>
    <td align="right">        0.00</td>
    <td align="right">     9328.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    61031.48</td>
    <td align="right">27-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51699.12</td>
    <td align="right">        0.00</td>
    <td align="right">     9332.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    79550.08</td>
    <td align="right">24-DEC-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70102.07</td>
    <td align="right">        0.00</td>
    <td align="right">     9448.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    19553.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8669.18</td>
    <td align="right">        0.00</td>
    <td align="right">     9328.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    82525.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73128.30</td>
    <td align="right">        0.00</td>
    <td align="right">    10883.93</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">        7.86</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">        7.86</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.09</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">ENBRIDGE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">OTTAWAHYDRO</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">     4015.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::ENBRIDGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> ENBRIDGE</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1072.45</td>
    <td align="right">      865.91</td>
    <td align="right">      696.49</td>
    <td align="right">      426.24</td>
    <td align="right">      234.02</td>
    <td align="right">      125.75</td>
    <td align="right">      110.65</td>
    <td align="right">      111.50</td>
    <td align="right">      171.16</td>
    <td align="right">      389.30</td>
    <td align="right">      612.52</td>
    <td align="right">      927.17</td>
    <td align="right">     5743.16</td>
    <td align="right">     1072.45</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1072.45</td>
    <td align="right">      865.91</td>
    <td align="right">      696.49</td>
    <td align="right">      426.24</td>
    <td align="right">      234.02</td>
    <td align="right">      125.75</td>
    <td align="right">      110.65</td>
    <td align="right">      111.50</td>
    <td align="right">      171.16</td>
    <td align="right">      389.30</td>
    <td align="right">      612.52</td>
    <td align="right">      927.17</td>
    <td align="right">     5743.16</td>
    <td align="right">     1072.45</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1072.45</td>
    <td align="right">      865.91</td>
    <td align="right">      696.49</td>
    <td align="right">      426.24</td>
    <td align="right">      234.02</td>
    <td align="right">      125.75</td>
    <td align="right">      110.65</td>
    <td align="right">      111.50</td>
    <td align="right">      171.16</td>
    <td align="right">      389.30</td>
    <td align="right">      612.52</td>
    <td align="right">      927.17</td>
    <td align="right">     5743.16</td>
    <td align="right">     1072.45</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1072.45</td>
    <td align="right">      865.91</td>
    <td align="right">      696.49</td>
    <td align="right">      426.24</td>
    <td align="right">      234.02</td>
    <td align="right">      125.75</td>
    <td align="right">      110.65</td>
    <td align="right">      111.50</td>
    <td align="right">      171.16</td>
    <td align="right">      389.30</td>
    <td align="right">      612.52</td>
    <td align="right">      927.17</td>
    <td align="right">     5743.16</td>
    <td align="right">     1072.45</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     1072.45</td>
    <td align="right">      865.91</td>
    <td align="right">      696.49</td>
    <td align="right">      426.24</td>
    <td align="right">      234.02</td>
    <td align="right">      125.75</td>
    <td align="right">      110.65</td>
    <td align="right">      111.50</td>
    <td align="right">      171.16</td>
    <td align="right">      389.30</td>
    <td align="right">      612.52</td>
    <td align="right">      927.17</td>
    <td align="right">     5743.16</td>
    <td align="right">     1072.45</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   102137.72</td>
    <td align="right">    82467.36</td>
    <td align="right">    66332.04</td>
    <td align="right">    40594.18</td>
    <td align="right">    22287.91</td>
    <td align="right">    11976.14</td>
    <td align="right">    10538.34</td>
    <td align="right">    10619.06</td>
    <td align="right">    16301.24</td>
    <td align="right">    37076.64</td>
    <td align="right">    58335.47</td>
    <td align="right">    88301.65</td>
    <td align="right">   546967.75</td>
    <td align="right">   102137.72</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   102137.72</td>
    <td align="right">    82467.36</td>
    <td align="right">    66332.04</td>
    <td align="right">    40594.18</td>
    <td align="right">    22287.91</td>
    <td align="right">    11976.14</td>
    <td align="right">    10538.34</td>
    <td align="right">    10619.06</td>
    <td align="right">    16301.24</td>
    <td align="right">    37076.64</td>
    <td align="right">    58335.47</td>
    <td align="right">    88301.65</td>
    <td align="right">   546967.75</td>
    <td align="right">   102137.72</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   102137.72</td>
    <td align="right">    82467.36</td>
    <td align="right">    66332.04</td>
    <td align="right">    40594.18</td>
    <td align="right">    22287.91</td>
    <td align="right">    11976.14</td>
    <td align="right">    10538.34</td>
    <td align="right">    10619.06</td>
    <td align="right">    16301.24</td>
    <td align="right">    37076.64</td>
    <td align="right">    58335.47</td>
    <td align="right">    88301.65</td>
    <td align="right">   546967.75</td>
    <td align="right">   102137.72</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   102137.72</td>
    <td align="right">    82467.36</td>
    <td align="right">    66332.04</td>
    <td align="right">    40594.18</td>
    <td align="right">    22287.91</td>
    <td align="right">    11976.14</td>
    <td align="right">    10538.34</td>
    <td align="right">    10619.06</td>
    <td align="right">    16301.24</td>
    <td align="right">    37076.64</td>
    <td align="right">    58335.47</td>
    <td align="right">    88301.65</td>
    <td align="right">   546967.75</td>
    <td align="right">   102137.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   102137.72</td>
    <td align="right">    82467.36</td>
    <td align="right">    66332.04</td>
    <td align="right">    40594.18</td>
    <td align="right">    22287.91</td>
    <td align="right">    11976.14</td>
    <td align="right">    10538.34</td>
    <td align="right">    10619.06</td>
    <td align="right">    16301.24</td>
    <td align="right">    37076.64</td>
    <td align="right">    58335.47</td>
    <td align="right">    88301.65</td>
    <td align="right">   546967.75</td>
    <td align="right">   102137.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   102137.72</td>
    <td align="right">    82467.36</td>
    <td align="right">    66332.04</td>
    <td align="right">    40594.18</td>
    <td align="right">    22287.91</td>
    <td align="right">    11976.14</td>
    <td align="right">    10538.34</td>
    <td align="right">    10619.06</td>
    <td align="right">    16301.24</td>
    <td align="right">    37076.64</td>
    <td align="right">    58335.47</td>
    <td align="right">    88301.65</td>
    <td align="right">   546967.75</td>
    <td align="right">   102137.72</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      297.09</td>
    <td align="right">      275.69</td>
    <td align="right">      217.20</td>
    <td align="right">      202.57</td>
    <td align="right">      132.72</td>
    <td align="right">       86.84</td>
    <td align="right">       72.54</td>
    <td align="right">       70.39</td>
    <td align="right">      116.73</td>
    <td align="right">      189.39</td>
    <td align="right">      219.71</td>
    <td align="right">      286.38</td>
    <td align="right">     2167.27</td>
    <td align="right">      297.09</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::OTTAWAHYDRO></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> OTTAWAHYDRO</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_OTTAWAHYDRO_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_OTTAWAHYDRO_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      257.05</td>
    <td align="right">      232.52</td>
    <td align="right">      256.88</td>
    <td align="right">      246.84</td>
    <td align="right">      259.07</td>
    <td align="right">      314.42</td>
    <td align="right">      380.20</td>
    <td align="right">      348.22</td>
    <td align="right">      269.88</td>
    <td align="right">      255.28</td>
    <td align="right">      248.26</td>
    <td align="right">      256.99</td>
    <td align="right">     3325.60</td>
    <td align="right">      380.20</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">       36.68</td>
    <td align="right">       36.68</td>
    <td align="right">       36.68</td>
    <td align="right">       44.48</td>
    <td align="right">       51.51</td>
    <td align="right">       88.64</td>
    <td align="right">       97.75</td>
    <td align="right">       89.03</td>
    <td align="right">       85.33</td>
    <td align="right">       49.38</td>
    <td align="right">       36.68</td>
    <td align="right">       36.68</td>
    <td align="right">      689.51</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      293.73</td>
    <td align="right">      269.19</td>
    <td align="right">      293.56</td>
    <td align="right">      291.33</td>
    <td align="right">      310.58</td>
    <td align="right">      403.06</td>
    <td align="right">      477.96</td>
    <td align="right">      437.24</td>
    <td align="right">      355.20</td>
    <td align="right">      304.66</td>
    <td align="right">      284.94</td>
    <td align="right">      293.67</td>
    <td align="right">     4015.11</td>
    <td align="right">      477.96</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      293.73</td>
    <td align="right">      269.19</td>
    <td align="right">      293.56</td>
    <td align="right">      291.33</td>
    <td align="right">      310.58</td>
    <td align="right">      403.06</td>
    <td align="right">      477.96</td>
    <td align="right">      437.24</td>
    <td align="right">      355.20</td>
    <td align="right">      304.66</td>
    <td align="right">      284.94</td>
    <td align="right">      293.67</td>
    <td align="right">     4015.11</td>
    <td align="right">      477.96</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      293.73</td>
    <td align="right">      269.19</td>
    <td align="right">      293.56</td>
    <td align="right">      291.33</td>
    <td align="right">      310.58</td>
    <td align="right">      403.06</td>
    <td align="right">      477.96</td>
    <td align="right">      437.24</td>
    <td align="right">      355.20</td>
    <td align="right">      304.66</td>
    <td align="right">      284.94</td>
    <td align="right">      293.67</td>
    <td align="right">     4015.11</td>
    <td align="right">      477.96</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_OTTAWAHYDRO_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">      257.05</td>
    <td align="right">      232.52</td>
    <td align="right">      256.88</td>
    <td align="right">      246.84</td>
    <td align="right">      259.07</td>
    <td align="right">      314.42</td>
    <td align="right">      380.20</td>
    <td align="right">      348.22</td>
    <td align="right">      269.88</td>
    <td align="right">      255.28</td>
    <td align="right">      248.26</td>
    <td align="right">      256.99</td>
    <td align="right">     3325.60</td>
    <td align="right">      380.20</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">       36.68</td>
    <td align="right">       36.68</td>
    <td align="right">       36.68</td>
    <td align="right">       44.48</td>
    <td align="right">       51.51</td>
    <td align="right">       88.64</td>
    <td align="right">       97.75</td>
    <td align="right">       89.03</td>
    <td align="right">       85.33</td>
    <td align="right">       49.38</td>
    <td align="right">       36.68</td>
    <td align="right">       36.68</td>
    <td align="right">      689.51</td>
    <td align="right">       97.75</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_OTTAWAHYDRO_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     2336.82</td>
    <td align="right">     2113.78</td>
    <td align="right">     2335.26</td>
    <td align="right">     2244.02</td>
    <td align="right">     2355.16</td>
    <td align="right">     2858.35</td>
    <td align="right">     3456.38</td>
    <td align="right">     3165.59</td>
    <td align="right">     2453.44</td>
    <td align="right">     2320.74</td>
    <td align="right">     2256.94</td>
    <td align="right">     2336.27</td>
    <td align="right">    30232.75</td>
    <td align="right">     3456.38</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_OTTAWAHYDRO_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_OTTAWAHYDRO_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_OTTAWAHYDRO_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     2336.82</td>
    <td align="right">     2113.78</td>
    <td align="right">     2335.26</td>
    <td align="right">     2244.02</td>
    <td align="right">     2355.16</td>
    <td align="right">     2858.35</td>
    <td align="right">     3456.38</td>
    <td align="right">     3165.59</td>
    <td align="right">     2453.44</td>
    <td align="right">     2320.74</td>
    <td align="right">     2256.94</td>
    <td align="right">     2336.27</td>
    <td align="right">    30232.75</td>
    <td align="right">     3456.38</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     2336.82</td>
    <td align="right">     2113.78</td>
    <td align="right">     2335.26</td>
    <td align="right">     2244.02</td>
    <td align="right">     2355.16</td>
    <td align="right">     2858.35</td>
    <td align="right">     3456.38</td>
    <td align="right">     3165.59</td>
    <td align="right">     2453.44</td>
    <td align="right">     2320.74</td>
    <td align="right">     2256.94</td>
    <td align="right">     2336.27</td>
    <td align="right">    30232.75</td>
    <td align="right">     3456.38</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     2336.82</td>
    <td align="right">     2113.78</td>
    <td align="right">     2335.26</td>
    <td align="right">     2244.02</td>
    <td align="right">     2355.16</td>
    <td align="right">     2858.35</td>
    <td align="right">     3456.38</td>
    <td align="right">     3165.59</td>
    <td align="right">     2453.44</td>
    <td align="right">     2320.74</td>
    <td align="right">     2256.94</td>
    <td align="right">     2336.27</td>
    <td align="right">    30232.75</td>
    <td align="right">     3456.38</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     2336.82</td>
    <td align="right">     2113.78</td>
    <td align="right">     2335.26</td>
    <td align="right">     2244.02</td>
    <td align="right">     2355.16</td>
    <td align="right">     2858.35</td>
    <td align="right">     3456.38</td>
    <td align="right">     3165.59</td>
    <td align="right">     2453.44</td>
    <td align="right">     2320.74</td>
    <td align="right">     2256.94</td>
    <td align="right">     2336.27</td>
    <td align="right">    30232.75</td>
    <td align="right">     3456.38</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     2336.82</td>
    <td align="right">     2113.78</td>
    <td align="right">     2335.26</td>
    <td align="right">     2244.02</td>
    <td align="right">     2355.16</td>
    <td align="right">     2858.35</td>
    <td align="right">     3456.38</td>
    <td align="right">     3165.59</td>
    <td align="right">     2453.44</td>
    <td align="right">     2320.74</td>
    <td align="right">     2256.94</td>
    <td align="right">     2336.27</td>
    <td align="right">    30232.75</td>
    <td align="right">     3456.38</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">        5.48</td>
    <td align="right">        6.34</td>
    <td align="right">       10.91</td>
    <td align="right">       12.03</td>
    <td align="right">       10.96</td>
    <td align="right">       10.50</td>
    <td align="right">        6.08</td>
    <td align="right">        4.52</td>
    <td align="right">        4.52</td>
    <td align="right">       84.88</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_OTTAWAHYDRO_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-20
    12:57:21</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
    <td align="right">Gas</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">     4015.11</td>
    <td align="right">     5743.16</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">     9758.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9758.27</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">     1366.17</td>
    <td align="right">     1135.10</td>
    <td align="right">      990.04</td>
    <td align="right">      717.56</td>
    <td align="right">      544.60</td>
    <td align="right">      528.81</td>
    <td align="right">      588.61</td>
    <td align="right">      548.74</td>
    <td align="right">      526.37</td>
    <td align="right">      693.97</td>
    <td align="right">      897.46</td>
    <td align="right">     1220.83</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">     4015.11</td>
    <td align="right">    67222.67</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">Gas</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">     5743.16</td>
    <td align="right">   104017.31</td>
    <td align="right">     18.1115</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   171239.98</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">   171239.98</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">   171239.98</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">   171239.98</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">   171239.98</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">     9758.27</td>
    <td align="right">     9312.21</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">     9758.27</td>
    <td align="right">     8856.11</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">     9758.27</td>
    <td align="right">     8416.04</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">     9758.27</td>
    <td align="right">     8152.20</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">     9758.27</td>
    <td align="right">     7944.99</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">     9758.27</td>
    <td align="right">     7739.28</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">     9758.27</td>
    <td align="right">     7555.99</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">     9758.27</td>
    <td align="right">     7390.50</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">     9758.27</td>
    <td align="right">     7275.81</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">     9758.27</td>
    <td align="right">     7155.26</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">     9758.27</td>
    <td align="right">     7012.04</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">     9758.27</td>
    <td align="right">     6886.63</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">     9758.27</td>
    <td align="right">     6767.27</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">     9758.27</td>
    <td align="right">     6642.94</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">     9758.27</td>
    <td align="right">     6512.27</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">     9758.27</td>
    <td align="right">     6377.42</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">     9758.27</td>
    <td align="right">     6235.03</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">     9758.27</td>
    <td align="right">     6083.12</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">     9758.27</td>
    <td align="right">     5925.76</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">     9758.27</td>
    <td align="right">     5784.08</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">     9758.27</td>
    <td align="right">     5660.55</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">     9758.27</td>
    <td align="right">     5542.62</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">     9758.27</td>
    <td align="right">     5431.37</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">     9758.27</td>
    <td align="right">     5341.14</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">     9758.27</td>
    <td align="right">     5239.35</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   171239.98</td>
  </tr>
</table>
<br><br>
</body>
</html>
